        <!DOCTYPE html>
        <html lang="en">
        <head>
        <meta charset="utf-8">
        <meta name="viewport" content="width=device-width, initial-scale=1">
        <meta name="robots" content="noindex,nofollow">
        <title>STK-02: IEC 61850 — GOOSE / SV / MMS, Hierarchy & Logical Nodes</title>
        <link rel="stylesheet" href="../assets/site.css">
        <link rel="stylesheet" href="../assets/pygments.css">
        <script>
window.MathJax = {
  tex: { inlineMath: [["\\(","\\)"]], displayMath: [["\\[","\\]"]],
         processEscapes: true, processEnvironments: true },
  options: { ignoreHtmlClass: ".*", processHtmlClass: "arithmatex" }
};
</script>
<script defer src="../vendor/mathjax/tex-chtml.js"></script>
        </head>
        <body>
        <div class="wrap">
          <header class="masthead"><h1>STK-02: IEC 61850 — GOOSE / SV / MMS, Hierarchy & Logical Nodes</h1></header>
          <nav class="toc"><h2>Contents</h2><div class="toc">
<ul>
<li><a href="#1-three-tier-hierarchy-process-bay-station-deep">1. Three-Tier Hierarchy — Process / Bay / Station (Deep)</a></li>
<li><a href="#2-goose-sv-mms-roles-deep">2. GOOSE / SV / MMS Roles (Deep)</a></li>
<li><a href="#3-logical-nodes-the-criterion-2-gap-deep">3. Logical Nodes — The Criterion-2 Gap (Deep)</a></li>
<li><a href="#4-the-command-flow-ties-it-together-deep">4. The Command Flow — Ties It Together (Deep)</a></li>
<li><a href="#5-pitfall-guard-which-hierarchy-are-you-describing-awareness">5. Pitfall Guard — Which Hierarchy Are You Describing? (Awareness)</a></li>
<li><a href="#3-min-say-aloud-version">&lt;3-min say-aloud version</a></li>
<li><a href="#bridge-to-your-work">→ Bridge to your work</a></li>
<li><a href="#quick-recall-card-recite-before-the-interview">Quick-Recall Card (Recite Before the Interview)</a></li>
</ul>
</div>
</nav>
          <main>
        <h1 id="stk-02-iec-61850-goose-sv-mms-hierarchy-logical-nodes">STK-02: IEC 61850 — GOOSE / SV / MMS, Hierarchy &amp; Logical Nodes</h1>
<p><strong>For:</strong> Oral rehearsal — speak each section aloud before the interview.
<strong>Purpose:</strong> Be able to describe GOOSE vs. SV vs. MMS, the three-tier
process/bay/station hierarchy, and at least three named logical nodes (XCBR, MMXU, CSWI,
PTOC, PDIS) without notes — these are the criterion-2 specifics you cannot fake and that
CLAUDE.md does not cover on its own.</p>
<hr />
<blockquote>
<p><strong>Depth strategy:</strong> DEEP for <strong>logical-node names</strong> (XCBR/MMXU/CSWI/PTOC/PDIS),
<strong>GOOSE/SV/MMS roles</strong> (layer + latency + direction), <strong>the three-tier hierarchy</strong>
(process/bay/station), and <strong>the CSWI→XCBR→GOOSE command flow</strong> — all criterion-named.
<strong>AWARENESS ONLY — do NOT cover</strong> SCL/CID configuration files (per CLAUDE.md "What NOT to
Over-Invest In"). When speaking about the three-tier substation hierarchy, always label it
explicitly so it is not confused with the STK-05 four-tier field/edge/fog/cloud architecture.</p>
</blockquote>
<hr />
<h2 id="1-three-tier-hierarchy-process-bay-station-deep">1. Three-Tier Hierarchy — Process / Bay / Station (Deep)</h2>
<p>The IEC 61850 standard organizes a substation into three tiers. This is the <strong>substation</strong>
hierarchy — not the field/edge/fog/cloud architecture from STK-05.</p>
<table>
<thead>
<tr>
<th>Tier</th>
<th>Layer</th>
<th>What Lives Here</th>
<th>Primary IEC 61850 Services</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Process level</strong></td>
<td>Bottom — the switchyard</td>
<td>Circuit breakers, current/voltage transformers (CTs/VTs), merging units, actuators</td>
<td><strong>GOOSE</strong> (protection trips, interlocking signals) + <strong>SV</strong> (digitized I/V samples from merging units)</td>
</tr>
<tr>
<td><strong>Bay level</strong></td>
<td>Middle — the relay room</td>
<td>IEDs: protection relays, bay controllers</td>
<td>Receives GOOSE + SV from process; sends <strong>MMS</strong> up to station level</td>
</tr>
<tr>
<td><strong>Station level</strong></td>
<td>Top — the control room</td>
<td>SCADA HMI, engineering workstation, gateway/RTU to control center</td>
<td><strong>MMS</strong> (client-server supervision, setpoints, reports to/from control center)</td>
</tr>
</tbody>
</table>
<p><strong>Interview one-liner (say verbatim):</strong>
"Process level is the switchyard — GOOSE and SV never leave the LAN. Bay level is the
protection relay and bay controller that act on them. Station level is the SCADA HMI that
talks MMS over TCP to the control center."</p>
<hr />
<h2 id="2-goose-sv-mms-roles-deep">2. GOOSE / SV / MMS Roles (Deep)</h2>
<p>The three services of IEC 61850 each exist at a different layer and serve a fundamentally
different purpose. The distinction that interviewers probe is <strong>Layer-2 vs. routable</strong>:</p>
<table>
<thead>
<tr>
<th>Service</th>
<th>Full Name</th>
<th>Layer</th>
<th>Latency</th>
<th>Direction</th>
<th>Use Case</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>GOOSE</strong></td>
<td>Generic Object Oriented Substation Event</td>
<td>Ethernet Layer 2 — <strong>no IP</strong></td>
<td><strong>&lt; 4 ms</strong></td>
<td>Publisher → multicast subscribers</td>
<td>Protection trips, interlock signals, breaker status changes</td>
</tr>
<tr>
<td><strong>SV</strong></td>
<td>Sampled Values</td>
<td>Ethernet Layer 2 — <strong>no IP</strong></td>
<td>Sub-ms, high rate</td>
<td>Merging unit → IED</td>
<td>Digitized current + voltage waveforms on the process bus</td>
</tr>
<tr>
<td><strong>MMS</strong></td>
<td>Manufacturing Message Specification (ISO 9506)</td>
<td>TCP/IP</td>
<td>Seconds (supervisory)</td>
<td>Client (SCADA) ↔ Server (IED)</td>
<td>Reading measurements, writing setpoints, retrieving event logs</td>
</tr>
</tbody>
</table>
<p><strong>Key structural fact — say this exactly:</strong>
"GOOSE and SV are Layer 2 — they never leave the substation LAN and are never routed. MMS
is TCP/IP and is routable, so that's the path from substation to control center."</p>
<p><strong>GOOSE retransmission mechanism (why it achieves &lt;4 ms reliably):</strong>
On a state change, GOOSE retransmits at approximately 2 ms intervals, then backs off to a
slow heartbeat. Reliability comes from <strong>repetition, not acknowledgment</strong> — this is what
makes the latency deterministic. There is no TCP handshake, no IP routing decision; a
multicast Ethernet frame traverses the substation LAN switch in microseconds.</p>
<hr />
<h2 id="3-logical-nodes-the-criterion-2-gap-deep">3. Logical Nodes — The Criterion-2 Gap (Deep)</h2>
<p>This is the section CLAUDE.md does not cover and that you cannot fake. Every IEC 61850
logical node class name is <strong>exactly four letters</strong>. The <strong>first letter</strong> indicates the
functional group. Know the five nodes below; be ready to name at least three fluently.</p>
<table>
<thead>
<tr>
<th>LN Name</th>
<th>Group</th>
<th>Full Name / Function</th>
<th>Interview One-Liner</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>XCBR</strong></td>
<td>X — Switchgear</td>
<td>Circuit Breaker</td>
<td>"The circuit breaker itself — carries Pos (position) and OpCnt (operation count); the thing CSWI commands"</td>
</tr>
<tr>
<td><strong>MMXU</strong></td>
<td>M — Measurement</td>
<td>Three-Phase Measurement Unit</td>
<td>"Real-time V, I, power, power factor, frequency — the most-used measurement LN in any IED"</td>
</tr>
<tr>
<td><strong>CSWI</strong></td>
<td>C — Control</td>
<td>Switch Controller</td>
<td>"The operator interface: open/close from SCADA hits CSWI, which verifies interlocking via CILO, then commands XCBR"</td>
</tr>
<tr>
<td><strong>PTOC</strong></td>
<td>P — Protection</td>
<td>Time Overcurrent Protection</td>
<td>"Overcurrent protection (IEEE device 50/51) — Op is the trip output, Str is the start signal"</td>
</tr>
<tr>
<td><strong>PDIS</strong></td>
<td>P — Protection</td>
<td>Distance Protection</td>
<td>"Impedance-based distance protection (IEEE device 21) — triggers when fault impedance falls inside a protection zone"</td>
</tr>
</tbody>
</table>
<p><strong>Four-letter rule:</strong> first letter = functional group. Examples:
- X = Switchgear (XCBR, XSWI)
- M = Measurement (MMXU, MMTR)
- C = Control (CSWI, CILO — CILO is the interlock LN)
- P = Protection (PTOC, PDIS, PSCH, PDIF, many more)</p>
<p><strong>Bonus nodes from the IEC TR 61850-10-3:2022 source PDF (useful for credibility):</strong></p>
<table>
<thead>
<tr>
<th>LN Name</th>
<th>Group</th>
<th>Function</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>LLN0</strong></td>
<td>L — System</td>
<td>Root LN of every Logical Device; hosts GOOSE control blocks, datasets, and report control blocks</td>
</tr>
<tr>
<td><strong>LPHD</strong></td>
<td>L — System</td>
<td>Physical device health and nameplate; the Sim.stVal attribute here enables test mode</td>
</tr>
<tr>
<td><strong>TCTR</strong></td>
<td>T — Instrument Transformer</td>
<td>Current transformer model — used with merging units on the process bus</td>
</tr>
<tr>
<td><strong>TVTR</strong></td>
<td>T — Instrument Transformer</td>
<td>Voltage transformer model</td>
</tr>
</tbody>
</table>
<p><strong>The 13 LN functional groups (awareness — name the letters, not every node):</strong>
L (System), P (Protection), X (Switchgear), M (Measurement), C (Control),
R (Protection-Related: RREC=recloser, RBRF=breaker failure), A (Automatic Control),
S (Sensor/Monitoring), T (Instrument Transformer), Y (Power Transformer),
Z (Further Equipment: ZGEN=generator), I (Interfacing), G (Generic: GGIO)</p>
<hr />
<h2 id="4-the-command-flow-ties-it-together-deep">4. The Command Flow — Ties It Together (Deep)</h2>
<p>This is the rehearsal sequence that connects the logical nodes to the services and the tiers.
Say it aloud until it flows:</p>
<p><strong>"Dispatcher issues 'open breaker' → hits CSWI (the controller LN) → CSWI verifies
interlocking via CILO → sends operate command to XCBR (the circuit breaker LN) → XCBR
changes Pos and emits a GOOSE message → other IEDs receive the GOOSE in &lt;4 ms."</strong></p>
<p>This one sentence demonstrates: you know CSWI is the control LN, XCBR is the equipment LN,
CILO is the interlock check, and GOOSE is the Layer-2 mechanism that broadcasts the state
change — all without notes.</p>
<hr />
<h2 id="5-pitfall-guard-which-hierarchy-are-you-describing-awareness">5. Pitfall Guard — Which Hierarchy Are You Describing? (Awareness)</h2>
<p>When you speak about "tiers" in this interview, you may be asked about two different
hierarchies:</p>
<ul>
<li>
<p><strong>IEC 61850 substation hierarchy:</strong> process / bay / station — describes what lives
  <strong>inside a single substation</strong>. GOOSE and SV live at the process level; MMS bridges bay
  to station and station to the wider control center network.</p>
</li>
<li>
<p><strong>STK-05 four-tier reference architecture:</strong> field / edge / fog / cloud — describes the
  <strong>broader virtual-sensing system</strong> from switchyard sensors up to cloud historian and model
  training. The field tier maps roughly to IEC 61850's process + bay levels; the edge tier
  includes the K3s node running the EKF inference above the bay level.</p>
</li>
</ul>
<p><strong>When speaking: label which hierarchy you mean.</strong> Say "within the substation, the process
level..." or "in the broader four-tier architecture, the edge tier...". Confusing the two
is Pitfall 6 (from the research notes) and is a clear signal that you learned IEC 61850
as a phrase without understanding the architecture.</p>
<hr />
<h2 id="3-min-say-aloud-version">&lt;3-min say-aloud version</h2>
<blockquote>
<p>"IEC 61850 is the standard that organizes substation automation into three tiers: process,
bay, and station.</p>
<p>The <strong>process level</strong> is the switchyard: circuit breakers, current and voltage transformers,
merging units. Two IEC 61850 services live here — <strong>GOOSE</strong> and <strong>Sampled Values</strong>. GOOSE
is a multicast Ethernet Layer-2 message — no IP — that carries a protection trip or interlock
signal in <strong>less than 4 milliseconds</strong>. It retransmits at ~2 ms intervals on state change;
reliability comes from repetition, not acknowledgment. Sampled Values carry the digitized
current and voltage waveforms from the merging unit to the protection relay — also Layer-2.</p>
<p>The <strong>bay level</strong> is the relay room: protection relays and bay controllers that receive GOOSE
and SV from below and talk MMS upward. <strong>MMS</strong> — Manufacturing Message Specification — is
TCP/IP and is routable. It's the supervisory path: SCADA reads measurements, writes setpoints,
retrieves event logs. Seconds-class latency, not milliseconds.</p>
<p>The <strong>station level</strong> is the SCADA HMI and the gateway to the control center.</p>
<p>Now the logical nodes. Every IEC 61850 device function is modeled as a named object. The names
are four letters, first letter = functional group. Five I can name cold:
- <strong>XCBR</strong> — the circuit breaker itself (X=Switchgear); carries position Pos and OpCnt.
- <strong>MMXU</strong> — three-phase measurement unit (M=Measurement); V, I, power, frequency.
- <strong>CSWI</strong> — switch controller (C=Control); the open/close operator interface.
- <strong>PTOC</strong> — time overcurrent protection (P=Protection); IEEE device 50/51.
- <strong>PDIS</strong> — distance protection (P=Protection); IEEE device 21, fault impedance zone.</p>
<p>The command flow: dispatcher issues 'open breaker' → CSWI (controller) checks interlocking
via CILO → commands XCBR → XCBR changes Pos → emits a GOOSE multicast → other IEDs get it
in &lt;4 ms. That's the whole loop."</p>
</blockquote>
<hr />
<h2 id="bridge-to-your-work">→ Bridge to your work</h2>
<blockquote>
<p><strong>"I know publish/subscribe — that instinct maps directly to GOOSE's publisher/multicast
model. The architectural difference is that GOOSE pushes that pattern down to Layer-2
deterministic protection where &lt;4 ms is a hard guarantee, not a QoS level. MMS is the
routable, TCP/IP supervisory channel — that's where I'd integrate at the station level,
and it looks more like the MQTT broker pattern I know."</strong></p>
</blockquote>
<table>
<thead>
<tr>
<th>IEC 61850 service</th>
<th>Juan's closest analog</th>
<th>What's different</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>GOOSE</strong> (Layer-2 multicast, &lt;4 ms protection)</td>
<td>MQTT pub/sub (application tier)</td>
<td>GOOSE is deterministic Layer-2; MQTT is application-tier TCP; not routable vs. routable</td>
</tr>
<tr>
<td><strong>SV</strong> (digitized I/V stream from merging unit)</td>
<td>InfluxDB time-series ingest</td>
<td>SV is sub-ms real-time on a process bus; InfluxDB is a push-based store with seconds latency</td>
</tr>
<tr>
<td><strong>MMS</strong> (TCP/IP client-server supervision)</td>
<td>MQTT + FastAPI REST (OSED SCADA-equivalent)</td>
<td>MMS is a standardized ISO 9506 protocol; same client-server pattern as what I've built</td>
</tr>
</tbody>
</table>
<p><strong>How to say this in the interview:</strong></p>
<blockquote>
<p>"My pub/sub instinct from OSED maps to GOOSE's publish/multicast model — but GOOSE is
that pattern pushed to &lt;4 ms Layer-2 determinism for protection, where you cannot afford
an IP routing hop or a TCP handshake. MMS is the routable SCADA channel I'd integrate at
the station level, and it looks very much like the MQTT-to-FastAPI supervisory layer I've
already built. So IEC 61850 is not alien to me — it's the same architectural instincts
with much harder real-time constraints at the process level."</p>
</blockquote>
<hr />
<h2 id="quick-recall-card-recite-before-the-interview">Quick-Recall Card (Recite Before the Interview)</h2>
<ol>
<li><strong>Three substation tiers (IEC 61850, NOT STK-05):</strong> Process (switchyard) → Bay (relay room) → Station (SCADA/HMI).</li>
<li><strong>GOOSE:</strong> Layer-2 Ethernet — no IP; <strong>&lt;4 ms</strong>; multicast; protection trips + interlocks; retransmits at ~2 ms, reliability by repetition.</li>
<li><strong>SV (Sampled Values):</strong> Layer-2 Ethernet — no IP; sub-ms; merging unit → IED; digitized I/V waveforms on process bus.</li>
<li><strong>MMS:</strong> TCP/IP (ISO 9506); seconds; SCADA client ↔ IED server; read/write setpoints, retrieve logs; <strong>routable</strong> — this is what goes WAN to control center.</li>
<li><strong>Layer-2 vs. routable:</strong> "GOOSE and SV never leave the substation LAN; MMS is TCP/IP — that's the WAN path."</li>
<li><strong>XCBR</strong> — circuit breaker (X=Switchgear); Pos + OpCnt.</li>
<li><strong>MMXU</strong> — three-phase measurement (M=Measurement); V/I/P/PF/freq — most-used LN.</li>
<li><strong>CSWI</strong> — switch controller (C=Control); open/close from SCADA, interlocking via CILO.</li>
<li><strong>PTOC</strong> — time overcurrent protection (P=Protection); IEEE 50/51; Op=trip, Str=start.</li>
<li><strong>PDIS</strong> — distance protection (P=Protection); IEEE 21; fault impedance zone trigger.</li>
<li><strong>Command flow:</strong> CSWI (verify interlock via CILO) → XCBR (Pos change) → GOOSE multicast → other IEDs in &lt;4 ms.</li>
<li><strong>Pitfall guard:</strong> IEC 61850 three tiers = inside the substation. STK-05 four tiers = the broader field/edge/fog/cloud system. Label which one you mean.</li>
<li><strong>My bridge:</strong> MQTT pub/sub maps to GOOSE's publish/multicast instinct — but GOOSE is Layer-2 deterministic protection, not application-tier QoS. MMS is my MQTT+FastAPI supervisory layer, now standardized.</li>
</ol>
<hr />
<p><em>Sources: IEC TR 61850-10-3:2022 Edition 1.0 (primary source PDF in docs/ — confirms XCBR, PTOC, TVTR, TCTR, LPHD, LLN0, GOOSE &lt;4 ms protection class, process/bay/station three-tier model, Sim.stVal test mode); scadaprotocols.com (IEC 61850-7-4 logical node taxonomy — XCBR, MMXU, CSWI, PTOC, PDIS definitions with group letters, 13 LN groups table); CLAUDE.md "Category 3: Grid Protocols — IEC 61850" (GOOSE/SV/MMS/CIM one-liners, the base coverage this note deepens); CV (OSED MQTT pub/sub supervisory layer, FastAPI REST endpoints — the bridge anchor).</em></p>
            <footer><a href="../index.html">&larr; Back to study hub</a></footer>
          </main>
        </div>
        </body>
        </html>
